# PSS®E Validation Results

The positive-sequence validation is done in the [Reduced WECC 240-Bus System](https://ieeexplore.ieee.org/document/9299666), a system with 2420 dynamic states and 506 algebraic states. In total, 195 generator trips and 329 line trips simulations were performed, and the Root Mean Square Error (RMSE) was compared against the tools PSS/E and PowerSimulationsDynamics.jl. The following table compares the RMSE across 311,780 traces of bus voltages and angles. All the simulations were performed in the [University of California Berkeley High Performance Computing (Savio)](https://research-it.berkeley.edu/services-projects/high-performance-computing-savio).

Scripts and data to replicate the results are available in the PSSE folder of this repository. The Julia project environment is also available in such folder.

|                           | Generator Trip             | Line Trip                  |
|---------------------------|----------------------------|----------------------------|
| Max Angle RMSE [deg]      | 4.100 × 10<sup>-1</sup> | 4.500 × 10<sup>-1</sup> |
| Max Voltage RMSE [pu]     | 2.592 × 10<sup>-5</sup> | 2.618 × 10<sup>-5</sup> |
| Max Speed RMSE [pu]       | 6.567 × 10<sup>-6</sup> | 1.221 × 10<sup>-5</sup> |
| Average Angle RMSE [deg]  | 3.172 × 10<sup>-2</sup> | 1.569 × 10<sup>-4</sup> |
| Average Voltage RMSE [pu] | 1.082 × 10<sup>-5</sup> | 7.831 × 10<sup>-7</sup> |
| Average Speed RMSE [pu]   | 1.599 × 10<sup>-6</sup> | 5.225 × 10<sup>-7</sup> |

## Solver comparison line trip

|           solver | LinearSolver |     tol |        sol_time |
|           String |       String | Float64 |          String |
|------------------|--------------|---------|-----------------|
|              IDA |       :Dense |  0.0001 |    34.503114974 |
|              IDA |       :Dense |  1.0e-6 |    38.612152318 |
|              IDA |       :Dense |  1.0e-8 |    78.790663222 |
|              IDA |       :Dense | 1.0e-10 |          failed |
|              IDA | :LapackDense |  0.0001 |    35.892499589 |
|              IDA | :LapackDense |  1.0e-6 |     21.19077252 |
|              IDA | :LapackDense |  1.0e-8 |    56.290876029 |
|              IDA | :LapackDense | 1.0e-10 |          failed |
|              IDA |         :KLU |  0.0001 |    32.665001019 |
|              IDA |         :KLU |  1.0e-6 |    15.719370241 |
|              IDA |         :KLU |  1.0e-8 |    28.599311073 |
|              IDA |         :KLU | 1.0e-10 |          failed |
|           Rodas4 |            0 |  0.0001 |    30.838019423 |
|           Rodas4 |            0 |  1.0e-6 |    89.823893348 |
|           Rodas4 |            0 |  1.0e-8 |   294.036345032 |
|           Rodas4 |            0 | 1.0e-10 |          failed |
|          Rodas4P |            0 |  0.0001 |    34.386684394 |
|          Rodas4P |            0 |  1.0e-6 |    88.929656054 |
|          Rodas4P |            0 |  1.0e-8 |   277.760445141 |
|          Rodas4P |            0 | 1.0e-10 |          failed |
|           Rodas5 |            0 |  0.0001 |    31.723830774 |
|           Rodas5 |            0 |  1.0e-6 |    69.796333765 |
|           Rodas5 |            0 |  1.0e-8 |   165.967938272 |
|           Rodas5 |            0 | 1.0e-10 |          failed |
|          Rodas5P |            0 |  0.0001 |     30.83701044 |
|          Rodas5P |            0 |  1.0e-6 |    69.540134169 |
|          Rodas5P |            0 |  1.0e-8 |    559.20594264 |
|          Rodas5P |            0 | 1.0e-10 |          failed |
|     Rosenbrock23 |            0 |  0.0001 |    39.092672705 |
|     Rosenbrock23 |            0 |  1.0e-6 |   141.419234811 |
|     Rosenbrock23 |            0 |  1.0e-8 |   671.163671336 |
|     Rosenbrock23 |            0 | 1.0e-10 | 12105.438085354 |
| RosenbrockW6S4OS |            0 |  0.0001 |     5.352278693 |
| RosenbrockW6S4OS |            0 |  1.0e-6 |     1.271365013 |
| RosenbrockW6S4OS |            0 |  1.0e-8 |     1.176570718 |
| RosenbrockW6S4OS |            0 | 1.0e-10 |      1.18350931 |
|        ROS34PW1a |            0 |  0.0001 |    28.768226747 |
|        ROS34PW1a |            0 |  1.0e-6 |   122.358794618 |
|        ROS34PW1a |            0 |  1.0e-8 |          failed |
|        ROS34PW1a |            0 | 1.0e-10 |          failed |
|        ROS34PW1b |            0 |  0.0001 |    30.909734291 |
|        ROS34PW1b |            0 |  1.0e-6 |   122.824014575 |
|        ROS34PW1b |            0 |  1.0e-8 |          failed |
|        ROS34PW1b |            0 | 1.0e-10 |          failed |
|         ROS34PW2 |            0 |  0.0001 |          failed |
|         ROS34PW2 |            0 |  1.0e-6 |          failed |
|         ROS34PW2 |            0 |  1.0e-8 |          failed |
|         ROS34PW2 |            0 | 1.0e-10 |          failed |
|         ROS34PW3 |            0 |  0.0001 |    63.806587087 |
|         ROS34PW3 |            0 |  1.0e-6 |          failed |
|         ROS34PW3 |            0 |  1.0e-8 |          failed |
|         ROS34PW3 |            0 | 1.0e-10 |          failed |
|        RadauIIA5 |            0 |  0.0001 |          failed |
|        RadauIIA5 |            0 |  1.0e-6 |          failed |
|        RadauIIA5 |            0 |  1.0e-8 |          failed |
|        RadauIIA5 |            0 | 1.0e-10 |          failed |
|             QNDF |            5 |  0.0001 |    15.940233517 |
|             QNDF |            5 |  1.0e-6 |    11.255404884 |
|             QNDF |            5 |  1.0e-8 |      17.2354602 |
|             QNDF |            5 | 1.0e-10 |          failed |
|             QNDF |            5 |  0.0001 |     8.953098337 |
|             QNDF |            5 |  1.0e-6 |    11.418568697 |
|             QNDF |            5 |  1.0e-8 |    17.903418463 |
|             QNDF |            5 | 1.0e-10 |          failed |
|             QNDF |            5 |  0.0001 |    10.224087605 |
|             QNDF |            5 |  1.0e-6 |    13.056844317 |
|             QNDF |            5 |  1.0e-8 |    18.127526222 |
|             QNDF |            5 | 1.0e-10 |          failed |
|             FBDF |            5 |  0.0001 |    12.258292747 |
|             FBDF |            5 |  1.0e-6 |    13.229808801 |
|             FBDF |            5 |  1.0e-8 |    43.438264418 |
|             FBDF |            5 | 1.0e-10 |          failed |

## Solver comparison gen trip

|           solver | LinearSolver |     tol |       sol_time |
|           String |       String | Float64 |         String |
|------------------|--------------|---------|----------------|
|              IDA |       :Dense |  0.0001 |   28.397906956 |
|              IDA |       :Dense |  1.0e-6 |   41.773129218 |
|              IDA |       :Dense |  1.0e-8 |   57.410082248 |
|              IDA |       :Dense | 1.0e-10 |         failed |
|              IDA | :LapackDense |  0.0001 |   33.869605478 |
|              IDA | :LapackDense |  1.0e-6 |   22.209042321 |
|              IDA | :LapackDense |  1.0e-8 |   30.826639676 |
|              IDA | :LapackDense | 1.0e-10 |         failed |
|              IDA |         :KLU |  0.0001 |   31.253522706 |
|              IDA |         :KLU |  1.0e-6 |   18.023927841 |
|              IDA |         :KLU |  1.0e-8 |   25.257642586 |
|              IDA |         :KLU | 1.0e-10 |         failed |
|           Rodas4 |            0 |  0.0001 |   35.127815015 |
|           Rodas4 |            0 |  1.0e-6 |  106.957260384 |
|           Rodas4 |            0 |  1.0e-8 |  328.380848472 |
|           Rodas4 |            0 | 1.0e-10 |         failed |
|          Rodas4P |            0 |  0.0001 |   36.990142223 |
|          Rodas4P |            0 |  1.0e-6 |  104.008105062 |
|          Rodas4P |            0 |  1.0e-8 |  312.321948282 |
|          Rodas4P |            0 | 1.0e-10 |         failed |
|           Rodas5 |            0 |  0.0001 |    35.10391001 |
|           Rodas5 |            0 |  1.0e-6 |   76.196039255 |
|           Rodas5 |            0 |  1.0e-8 |  189.758614488 |
|           Rodas5 |            0 | 1.0e-10 |         failed |
|          Rodas5P |            0 |  0.0001 |   35.535475861 |
|          Rodas5P |            0 |  1.0e-6 |   76.904113473 |
|          Rodas5P |            0 |  1.0e-8 |  192.813984949 |
|          Rodas5P |            0 | 1.0e-10 |         failed |
|     Rosenbrock23 |            0 |  0.0001 |   47.402470283 |
|     Rosenbrock23 |            0 |  1.0e-6 |  178.359854803 |
|     Rosenbrock23 |            0 |  1.0e-8 |  780.282797149 |
|     Rosenbrock23 |            0 | 1.0e-10 |  3491.62968723 |
| RosenbrockW6S4OS |            0 |  0.0001 |    5.044530351 |
| RosenbrockW6S4OS |            0 |  1.0e-6 |    1.214577318 |
| RosenbrockW6S4OS |            0 |  1.0e-8 |    1.557843322 |
| RosenbrockW6S4OS |            0 | 1.0e-10 |    1.125511523 |
|        ROS34PW1a |            0 |  0.0001 |   59.108542439 |
|        ROS34PW1a |            0 |  1.0e-6 |         failed |
|        ROS34PW1a |            0 |  1.0e-8 |         failed |
|        ROS34PW1a |            0 | 1.0e-10 |         failed |
|        ROS34PW1b |            0 |  0.0001 |   59.098230458 |
|        ROS34PW1b |            0 |  1.0e-6 |         failed |
|        ROS34PW1b |            0 |  1.0e-8 |         failed |
|        ROS34PW1b |            0 | 1.0e-10 |         failed |
|         ROS34PW2 |            0 |  0.0001 |         failed |
|         ROS34PW2 |            0 |  1.0e-6 |         failed |
|         ROS34PW2 |            0 |  1.0e-8 |         failed |
|         ROS34PW2 |            0 | 1.0e-10 |         failed |
|         ROS34PW3 |            0 |  0.0001 |   86.448210954 |
|         ROS34PW3 |            0 |  1.0e-6 |         failed |
|         ROS34PW3 |            0 |  1.0e-8 |         failed |
|         ROS34PW3 |            0 | 1.0e-10 |         failed |
|        RadauIIA5 |            0 |  0.0001 |         failed |
|        RadauIIA5 |            0 |  1.0e-6 |         failed |
|        RadauIIA5 |            0 |  1.0e-8 |         failed |
|        RadauIIA5 |            0 | 1.0e-10 |         failed |
|             QNDF |            5 |  0.0001 |   16.454503697 |
|             QNDF |            5 |  1.0e-6 |   15.187290012 |
|             QNDF |            5 |  1.0e-8 |   16.577169174 |
|             QNDF |            5 | 1.0e-10 |         failed |
|             QNDF |            5 |  0.0001 |     9.00118402 |
|             QNDF |            5 |  1.0e-6 |   13.400853967 |
|             QNDF |            5 |  1.0e-8 |   16.640276186 |
|             QNDF |            5 | 1.0e-10 |         failed |
|             QNDF |            5 |  0.0001 |    13.04222659 |
|             QNDF |            5 |  1.0e-6 |   13.075943163 |
|             QNDF |            5 |  1.0e-8 |    19.45373122 |
|             QNDF |            5 | 1.0e-10 |         failed |
|             FBDF |            5 |  0.0001 |   14.733640127 |
|             FBDF |            5 |  1.0e-6 |   16.382447889 |
|             FBDF |            5 |  1.0e-8 |   18.537015862 |
|             FBDF |            5 | 1.0e-10 |         failed |

